# ECMO Digital Twin — status ledger

Owner prompt: "PANACEA ECMO DIGITAL TWIN" (2026-09-26). Parent directive: `docs/body-exposure/HUMAN_DIGITAL_TWIN_GOLD_STANDARD.md`.
Wording rule: "evidence-informed and aligned with published ELSO guidance". Never "ELSO-endorsed/certified".

## Where it lives

| Layer | Path |
|-------|------|
| Evidence + scientific-model registry | `src/lib/ecmo/bukti.ts` |
| O₂ transport (ODC, content) | `src/lib/ecmo/oksigen.ts` |
| Engine (VV, peripheral VA, CO₂, causal trace) | `src/lib/ecmo/mesin.ts` |
| Lumped-parameter circulation + centrifugal pump | `src/lib/ecmo/sirkulasi.ts` (gate `scripts/uji/ecmo-sirkulasi.mts`) |
| UI (reads state only) | `src/components/PanelEcmo.tsx`, mounted in Body Exposure → Physiology |
| Numerical + golden physiological gate | `scripts/uji/ecmo-kembaran-digital.mts` |
| Organ perfusion (kidney, brain, splanchnic, limb) | `src/lib/ecmo/organ.ts` (gate `scripts/uji/ecmo-organ.mts`) |

The engine runs without React/Three.js and is deterministic (no randomness). Alveolar gas reuses `gasAlveolar.ts`.

## Verified sources (PubMed metadata checked; see registry for status per rule)

- ELSO VV guideline 2021, PMID 33965970 — full text read: O₂ content, DO₂/VO₂ ≈ 5:1 target and ~2:1 supply dependence, effective flow = (Q_ECMO − Q_recirc)/CO, flow < 60% CO often with SaO₂ < 90% in ARDS, sweep raises CO₂ removal, paradoxical desaturation with more flow when recirculation rises.
- ELSO VA interim guideline 2021, PMID 34339398 (metadata).
- Abrams 2015 recirculation review, PMID 25423117 (abstract). Saturation-method formula: **verification against full text pending**.
- Lindholm 2018 VV cannulation, PMID 29732177 (abstract).
- Badulak 2024 dual-circulation position paper, PMID 39557688 (abstract).
- Severinghaus 1979 ODC, PMID 35496 — equation printed in abstract.

## Oxygen-content convention issue (now registered, migration pending)

Canonical convention registry: `src/lib/physiology/oxygenContentConventions.ts` (gate `scripts/uji/oxygen-content-conventions.mts`).

The discrepancy is no longer an undocumented choice:
- `panacea-clinical-effective-v1` = 1.34 / 0.003 with Hb normalized to g/dL; executable and exactly matches `hemodinamik.ts`;
- `theoretical-hufner-v1` = 1.39 / 0.0031; executable only when explicitly selected;
- `elso-vv-2021-verbatim` preserves the guideline's printed Hb g/L + 1.39 + 0.0034 expression as a **non-executable evidence record** because the printed terms are not dimensionally aligned on one blood-volume basis.

The ECMO engine intentionally remains on its existing local 1.39/0.0034 convention for now. Changing that coefficient would alter calibrated/golden outputs and requires an explicit versioned recalibration/comparison, not a silent global replacement.

## Calibration note

The default VV patient (CO 7.5, Q 4, Hb 10, VO₂ 320) sits in the ELSO-typical band (SaO₂ 0.90, SvO₂ 0.60) and is locked by the gate. At Q/CO just below 0.6 the model gives SaO₂ 0.90–0.93, slightly more optimistic than ELSO's clinical association (< 60% often with SaO₂ < 90% in ARDS): complete RA mixing, no hemodynamic coupling and illustrative membrane constants are the likely reasons. Not tuned away; recorded.

## Progress against the 25-step order

| # | Step | State |
|---|------|-------|
| 1 | Evidence registry | done (6 sources, 11 models with status) |
| 2 | Lumped-parameter cardiovascular engine | done: time-varying elastance LV/RV (reuses `hemodinamik.ts`), R–C vessels, split aorta, dt-independent, mass-conserving; normal bands and CS criteria locked by tests |
| 3 | O₂/CO₂ transport | done at steady state (CO₂ membrane term illustrative) |
| 4 | Circuit engine | done except temperature: RPM → head → flow through drainage/oxygenator/return segments; drainage, pre-/post-oxygenator pressures and ΔP (shown vs the circuit's own baseline); suck-down. Scale anchored to Condello 2023 (device-specific) |
| 5 | VV ECMO | done: VV is a configuration of the same circulation (drain femoral/IVC, return RA); patient CO and pump flow are outputs, not sliders (gate `scripts/uji/ecmo-vv-kopling.mts`) |
| 6 | VV recirculation | done (illustrative geometry model; content method exact; saturation method shown to overestimate) |
| 7 | Peripheral VA | done at model level: VA flow comes from the circulation; oxygen partition uses the derived native LV output |
| 8 | Dual circulation / mixing point | done as plug-flow partition with illustrative branch fractions |
| 9 | Heart / LV loading | done: VA flow ↑ → MAP ↑, LVESV/PCWP ↑, pulse pressure and aortic-valve opening ↓; LV P–V loop and aortic waveform drawn from state. Unloading devices not yet |
| 10–15 | Lungs: VV ventilator mechanics done (`src/lib/ecmo/ventilator.ts`, gate `scripts/uji/ecmo-ventilator.mts`): pressure control VT = Crs·ΔP, Pplat = PEEP + ΔP, alveolar ventilation = (VT − VD)·RR feeds the same PaCO₂ model; ELSO VV 2021 rest check (Pplat ≤ 25 or ΔP ≤ 15, PEEP ≥ 10); ΔP shown without threshold (Amato 2015, PMID 25693014). PEEP → shunt/recruitment and intrathoracic pressure → venous return not modeled. Brain, kidney, liver, limb, hematology | kidney: RPP = distal MAP − CVP, illustrative autoregulation, creatinine by Chen 2013 mass balance (slow, projected); brain: head–neck DO₂ from the VA partition + PaCO₂ direction (ICP/CPP not modeled); splanchnic DO₂ + CVP; limb: residual lumen from cannula size + DPC (direction per Marbach 2022). Lung mechanics, liver synthetic function, hematology not started |
| 16–18 | Cannulation, ultrasound, ICU scene | schematic echo from state (`src/lib/ecmo/echo.ts`, gate `scripts/uji/ecmo-echo.mts`): LV cavity from simulated volume (area ∝ V^(2/3)), aortic valve open only with simulated aortic flow, LVOT Doppler trace whose integral equals SV/LVOT area. Not an ultrasound image. Cannulation, vascular ultrasound and ICU scene not started |
| 19 | Body Exposure 3D overlays | not started (2D schematics only) |
| 20–21 | Crisis scenarios, weaning | registry `src/lib/ecmo/skenario.ts` (gate `scripts/uji/ecmo-skenario.mts`): drainage insufficiency, sweep failure, pump stop, oxygenator thrombosis, LV distension. Clues are computed from the state change; resolution is judged from physiology; wrong fixes (e.g. more RPM for hypovolaemia) do not resolve. Chatter oscillation, retrograde pump flow and unloading devices are declared not simulated. VV crises on the coupled circulation: cannula migration (recirculation), refractory hypoxaemia in hyperdynamic sepsis, sweep failure; resolution = restoration to the patient's own pre-crisis state; raising ventilator FiO₂ is shown to help far less than more ECMO flow (ELSO VV pitfall). VV weaning: ELSO VV Table 7 sequence in `src/lib/ecmo/weaningVV.ts` (gate `scripts/uji/ecmo-weaning-vv.mts`), steps enforced in order, acceptable pH as an educator-set range (alkalosis can fail). VA weaning: flow-reduction trial (< 1.5 L/min) in `src/lib/ecmo/weaningVA.ts` (gate `scripts/uji/ecmo-weaning-va.mts`) with LVEF and aortic VTI (= SV/LVOT area) from the same circulation, per Aissaoui 2011 (abstract, n = 51); TDSa is not simulated, so readiness is never declared |
| 22 | Explanations | done: causal trace generated from state differences |
| 23 | Conference mode | done (first slice): "Present" renders the same panel and scenarios full-screen via a portal, scaled to the screen (1–1.8×, `src/lib/ecmo/presentasi.ts`, gate `scripts/uji/ecmo-presentasi.mts`); Escape exits. No presenter notes or remote control yet |
| 24 | Validation suite | numerical + directional golden tests; sabotaged |
| 25 | Expert review | **external** — requires real intensivist, cannulating surgeon, perfusionist |

## Model-vs-literature notes

- Peripheral VA direction (LV/LA loading and PCWP rise with pump speed) agrees with De Lazzari 2025 (CARDIOSIM) and ELSO VA 2021; magnitude is smaller here (LVEDV +1–2% vs ≈14% in CARDIOSIM at 3000 rpm).
- RA is now a separate compartment: central VA drains the RA, peripheral drains the femoral/IVC compartment. At matched flow central gives lower PCWP and PAP, and PAP falls with central RPM but rises with peripheral (agrees with De Lazzari 2025). Still disagreeing: central PCWP stays above the untreated baseline (CARDIOSIM: falls) and peripheral RVEDV falls (CARDIOSIM: rises).
- Pump scale: ~4250 rpm → 3.5 L/min in the drainage-limited shock patient (CVP ≈ 1), vs 4.5 L/min in Condello 2023's clinical series.
- Shock scenario = LV Ees 30% + 350 mL compensatory volume; meets SBP < 90, PCWP > 15, CI < 2.2 (BSA 1.9 m² assumed).

- Creatinine: with production taken from a 70 kg steady state (≈1.4 g/day) and Vd = 0.6·weight, anuria raises Cr ≈3.4 mg/dL/day — a physical consequence of the stated inputs, often higher than bedside rises where residual filtration persists.

- LV contractility below 12% of normal is rejected: the exponential passive-filling curve otherwise makes diastolic LV pressure exceed aortic pressure (an artefact, not physiology).
- Known accessibility defect (shared): the `Prosa` "i" disclosure button is 28 px. An invisible ::after hit-area extension was tried and a browser hit-test showed it did not work, so it was reverted; needs a proper fix in the shared component.

- Systolic activation lengthened to ts = 0.25 + 0.3·T (valve open ≈ 28% of the cycle): the echo view exposed ejection that was too brief. Peak LVOT velocity remains unrealistic (≈ 240 cm/s at rest) because blood inertance is not modeled, so peak velocity is not displayed; VTI is consistent. The LV-distension scenario now resolves on renewed native ejection (aortic valve opening and native output) instead of an invented pulse-pressure number.
- Browser check found a crash (negative animation frame index unmounted the whole ECMO panel); fixed and regression-gated.

- VV coupling: at equal pump speed VV raises MAP ≈ 0.7–4 mmHg vs 30–35 mmHg for VA (ELSO: VV gives no direct circulatory support). The small VV rise comes from the pump path lowering effective venous-return resistance (IVC→RA); recorded as a model discrepancy, not tuned away.
- A hemodynamic "recirculation" measured as RA→IVC backflow was tried and rejected: in a lumped model it is dominated by normal systolic venous reflux, not ECMO recirculation. Recirculation stays with the geometric model.
- Blood inertance (for realistic peak LVOT velocity) is blocked on a verified normal-value source; peak velocity stays hidden.

## Next increment

Intrathoracic pressure → venous return coupling (needs a sourced pleural-transmission fraction) and PEEP → shunt (needs a sourced recruitment relation).
